<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>HVAC Installation Activity Hazard Analysis Example — EM 385-1-1</title>
<meta name="description" content="HVAC installation activity hazard analysis (AHA) example for EM 385-1-1 (2024): job steps, hazards, controls, and RACs for USACE and NAVFAC contractors.">
<link rel="canonical" href="https://em385library.com/aha/hvac-installation/">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What EM 385-1-1 chapter covers HVAC installation?", "acceptedAnswer": {"@type": "Answer", "text": "There is no dedicated HVAC chapter in the 2024 edition. HVAC installation is a composite activity: Ch 14 governs material handling and storage, Ch 16 the crane and hoist picks, Ch 10 brazing and welding hot work, Chs 11 and 12 the electrical tie-ins and energy isolation, Ch 20 pressure testing, Chs 21/22/24 work at height and access, and Ch 34 any plenum or pit that meets the confined space definition. Your AHA should cite the specific paragraphs from each chapter that apply to your scope."}}, {"@type": "Question", "name": "Does pressure testing need its own AHA or preparatory meeting?", "acceptedAnswer": {"@type": "Answer", "text": "Pressure testing belongs in the HVAC AHA, but Ch 20 adds two gates: a CP must develop the test procedures and submit them to the KO or COR for acceptance (20-8.e(2)), and if acceptance testing happens two or more months after the initial piping preparatory meeting, you must hold a supplemental preparatory meeting to re-review the test procedures and the AHA before testing (20-8.e(3)). Pneumatic testing is only allowed where the manufacturer's specifications or an applicable code permit it (20-8.e(1))."}}, {"@type": "Question", "name": "Do I need a hot work permit to braze refrigerant lines?", "acceptedAnswer": {"@type": "Answer", "text": "Yes — hot work permits are required on federal installations when hot work is performed, unless the USACE supervisor/KO or COR indicates otherwise (10-8.d(2)). The AHA must also identify the CP for welding and the fire watch, and the fire watch must remain in place a minimum of 30 minutes after the exposure ends (10-6.d)."}}, {"@type": "Question", "name": "Is an air plenum or large duct a confined space?", "acceptedAnswer": {"@type": "Answer", "text": "It can be. Evaluate each plenum, duct section, crawl space, and mechanical pit against the Ch 34 confined space criteria before entry. If a space is permit-required, the Entry Supervisor must develop a written Site-Specific Confined Space Plan and submit it for acceptance before work begins (34-7.b), and each entry needs an AHA identifying all existing and potential hazards (34-6.a)."}}, {"@type": "Question", "name": "What should the overall RAC be for HVAC installation?", "acceptedAnswer": {"@type": "Answer", "text": "The overall RAC must not be lower than the highest job step RAC on the AHA (para 2-6.d(4)(f)). For a typical HVAC installation with crane picks, work at height, energized tie-ins, and pneumatic testing, several steps reasonably carry a residual M even after controls, so the overall RAC is usually Medium. An overall L would suggest the hoisting, fall, and stored-energy hazards were underrated."}}, {"@type": "Question", "name": "Does the 2014 or 2024 edition of EM 385-1-1 apply to my contract?", "acceptedAnswer": {"@type": "Answer", "text": "Solicitations issued on or after 15 March 2024 fall under the 2024 edition; existing contracts generally remain on the 2014 edition until completion. The two editions use completely different numbering — the 2024 manual cites chapter-paragraph (e.g., 20-8.e), while 2014 used section style (e.g., 01.A.14) — so confirm the edition in your contract before reusing citations from any AHA example."}}]}</script>
<style>
:root{--ink:#1a2733;--accent:#1f5c8b;--soft:#eef3f7;--line:#d8e0e7}
*{box-sizing:border-box}body{margin:0;font:16px/1.6 -apple-system,BlinkMacSystemFont,'Segoe UI',Roboto,sans-serif;color:var(--ink);background:#fff}
.wrap{max-width:900px;margin:0 auto;padding:0 20px}
header{background:var(--accent);color:#fff;padding:14px 0}
header .wrap{display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:8px}
header a{color:#fff;text-decoration:none;font-weight:700}
header nav a{font-weight:400;margin-left:16px;font-size:14px}
h1{font-size:30px;line-height:1.25;margin:28px 0 8px}
h2{font-size:22px;margin:34px 0 10px;border-bottom:2px solid var(--soft);padding-bottom:6px}
.sub{color:#5a6b7a;font-size:15px;margin-bottom:20px}
table{border-collapse:collapse;width:100%;font-size:14px;margin:14px 0}
th,td{border:1px solid var(--line);padding:8px 10px;text-align:left;vertical-align:top}
th{background:var(--soft)}
.aha-table{display:block;overflow-x:auto;white-space:normal}
.aha-table table{min-width:760px}
.rac{font-weight:700;text-align:center;width:52px}
.dl{display:flex;gap:12px;flex-wrap:wrap;margin:18px 0}
.btn{display:inline-block;padding:12px 22px;border-radius:6px;text-decoration:none;font-weight:700}
.btn-primary{background:var(--accent);color:#fff}
.btn-outline{border:2px solid var(--accent);color:var(--accent)}
.notice{background:var(--soft);border-left:4px solid var(--accent);padding:12px 16px;font-size:14px;margin:18px 0;border-radius:0 6px 6px 0}
.cta{background:#123b57;color:#fff;padding:22px;border-radius:8px;margin:30px 0}
.cta a{color:#ffd66b}
ul{padding-left:22px}
footer{border-top:1px solid var(--line);margin-top:48px;padding:22px 0;font-size:13px;color:#5a6b7a}
a.order,.cta a.order{display:inline-block;background:#ffd66b;color:#123b57;
padding:13px 26px;border-radius:7px;font-weight:800;text-decoration:none;
font-size:17px}
.cta-fine{font-size:14px;opacity:.88;margin-top:10px}
.swipe-hint{font-size:13px;color:#8a97a5;font-style:italic;margin:4px 0}
@media(max-width:600px){
h1{font-size:24px}
.hero{padding:22px 18px 18px}
.tbadge{font-size:12.5px;padding:6px 12px}
.btn,.order{display:block;width:100%;text-align:center;box-sizing:border-box}
}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:14px;margin:22px 0}
.card{border:1px solid var(--line);border-radius:10px;padding:18px;background:#fff;
box-shadow:0 1px 3px rgba(16,42,67,.06);transition:box-shadow .15s;position:relative}
.card:hover{box-shadow:0 6px 18px rgba(16,42,67,.13)}
.card a{color:var(--accent);font-weight:700;text-decoration:none;font-size:17px}
.card a:after{content:'';position:absolute;inset:0}
.card p{font-size:13.5px;color:#5a6b7a;margin:8px 0 12px}
.card-tags span{display:inline-block;font-size:11.5px;font-weight:700;
color:#5a6b7a;background:var(--soft);border-radius:5px;padding:2px 8px;margin-right:6px}
.card-tags .free{color:#1a7a4a;background:#e4f3ec}
.hero{background:linear-gradient(160deg,var(--soft),#fff);border:1px solid var(--line);
border-radius:14px;padding:34px 34px 26px;margin:28px 0 10px}
.hero h1{margin:0 0 10px}
.hero-sub{font-size:17px;color:#44566a;max-width:720px;margin-bottom:18px}
.badges{display:flex;flex-wrap:wrap;gap:9px}
.tbadge{background:#fff;border:1.5px solid var(--accent);color:var(--accent);
border-radius:999px;padding:7px 15px;font-size:13.5px;font-weight:700}
</style>
</head>
<body>
<header><div class="wrap">
<a href="/">EM 385 AHA Library</a>
<nav><a href="/">All Sample AHAs</a><a href="/custom/">Custom AHA Service</a></nav>
</div></header>
<div class="wrap">

<h1>HVAC Installation Activity Hazard Analysis Example — EM 385-1-1</h1>
<p class="sub">HVAC installation activity hazard analysis (AHA) example for EM 385-1-1 (2024): job steps, hazards, controls, and RACs for USACE and NAVFAC contractors.</p>
<div class="dl">
<a class="btn btn-primary" href="/downloads/hvac-installation-aha-sample.docx">Download Word Sample (free)</a>
<a class="btn btn-outline" href="/downloads/hvac-installation-aha-sample.pdf">Download PDF Sample (free)</a>
</div>
<div class="notice">Free download, no email required. Adapt every step, hazard and
control to your site's actual conditions before your SSHO signs it.<br>
<span style="font-size:13px">On a phone? Tap the PDF to view it, then use the
share icon to text or email it — the Word file is best opened on a computer.</span></div>
<p>HVAC and mechanical equipment installation is a definable feature of work (DFOW) on nearly every federal vertical construction project: setting air handlers, RTUs, chillers, and condensing units; hanging ductwork; brazing refrigerant piping; running hydronic lines; making electrical tie-ins; and pressure testing the completed systems. There is no single dedicated chapter in EM 385-1-1 for HVAC work — this activity hazard analysis is a composite that pulls its requirements from Chapter 14 (material handling), Chapter 16 (load handling equipment), Chapter 10 (welding, cutting, and brazing), Chapters 11 and 12 (electrical work and control of hazardous energy), Chapter 20 (pressurized equipment and systems), Chapters 21, 22, and 24 (fall protection, work platforms, and safe access), and Chapter 34 (confined space entry for plenums and mechanical pits).</p><p>This AHA example is written for mechanical contractors and their SSHOs working on USACE and NAVFAC projects, where an accepted AHA is required before work begins on each activity (para 2-6.c(1)) and every involved employee must review and sign it (para 2-6.d(2)). The page walks through a realistic eight-step installation sequence with the hazards, controls written to the hierarchy in para 2-6.b (elimination through PPE), and residual Risk Assessment Codes for each step, plus the equipment, training, inspection, and competent person entries the ENG Form 6206 format calls for. One trap specific to this DFOW: para 20-8.e(3) requires a supplemental preparatory meeting to re-review the test procedures and AHA when pressure testing occurs two or more months after the initial piping preparatory meeting — a gap that is almost guaranteed on an HVAC scope.</p><p>All citations on this page use the EM 385-1-1, 15 March 2024 edition (chapter-paragraph format, e.g., 20-8.e(3)); contracts solicited before 15 March 2024 generally remain on the 2014 edition with its old section-style numbering (e.g., 01.A.14) until completion, so verify which edition your contract invokes before copying any AHA example.</p>
<h2>Risk Assessment Code (RAC) Matrix — EM 385-1-1 (2024)</h2>

<div class="aha-table">
<table aria-label="Risk Assessment Code matrix">
<tr><th>Severity ↓ / Probability →</th><th>Frequent</th><th>Likely</th><th>Occasional</th><th>Seldom</th><th>Unlikely</th></tr>
<tr><th>Catastrophic</th><td class="rac" style="color:#c0392b">E</td><td class="rac" style="color:#c0392b">E</td><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#b8860b">M</td></tr>
<tr><th>Critical</th><td class="rac" style="color:#c0392b">E</td><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#b8860b">M</td><td class="rac" style="color:#27ae60">L</td></tr>
<tr><th>Moderate</th><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#b8860b">M</td><td class="rac" style="color:#b8860b">M</td><td class="rac" style="color:#27ae60">L</td><td class="rac" style="color:#27ae60">L</td></tr>
<tr><th>Negligible</th><td class="rac" style="color:#b8860b">M</td><td class="rac" style="color:#27ae60">L</td><td class="rac" style="color:#27ae60">L</td><td class="rac" style="color:#27ae60">L</td><td class="rac" style="color:#27ae60">L</td></tr>
</table>
</div>
<p class="sub">E = Extremely High Risk · H = High Risk · M = Medium Risk · L = Low Risk
(per EM 385-1-1 2024, para 2-2.u/2-2.w and ENG Form 6206). Controls must reduce the
residual RAC to a level the approval authority accepts before work proceeds.</p>


<h2>Sample AHA: HVAC / Mechanical Equipment Installation</h2>
<p class="swipe-hint">On a phone, swipe the table sideways to see the controls
and residual RAC columns →</p>
<p><strong>Overall RAC:</strong> <span style="color:#b8860b;font-weight:700">M — Medium Risk</span> (highest residual step RAC, per EM 385-1-1 2024 para 2-6.d(4)(f))</p><div class="aha-table"><table><tr><th>Job Step</th><th>Hazards</th><th>Controls (hierarchy: elimination → engineering → administrative → PPE)</th><th>Residual RAC</th></tr><tr><td rowspan="3">Mobilization, equipment delivery, offloading, and staging of HVAC units and materials</td><td>Struck-by or crushed-by during forklift/telehandler offloading of AHUs, RTUs, and duct bundles</td><td><ul><li>Permit only operators trained, qualified, and designated according to 29 CFR 1910.178 — classroom plus practical operation, on the same type of truck used on the job — to operate forklifts or telehandlers (18-3.f, 18-8.i(3)).</li><li>Verify each forklift and telehandler meets ANSI/ITSDF B56.1 and has its rated capacity posted, clearly visible to the operator; never exceed the ratings (18-8.i, 18-8.i(2)).</li><li>Establish a marked exclusion zone around the offloading area and prohibit workers from standing between the load and fixed objects or under any raised load.</li><li>Use a trained spotter with agreed hand signals when the operator's view of the travel path or set-down point is obstructed.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Back and shoulder strains from manually handling duct sections, VAV boxes, and pipe</td><td><ul><li>Train all crews on safe lifting techniques before manual handling begins (14-3.a).</li><li>Substitute mechanical handling — pallet jacks, duct lifts, carts — for manual carries wherever the route allows.</li><li>Enforce two-person lifts for duct sections and equipment over roughly 50 lb and plan carry routes clear of debris before the lift.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Collapse of stacked materials or failure of storage racking in the laydown area</td><td><ul><li>Inspect storage systems, racking, blocking, and pallets per the manufacturer's instructions and remove from service any component showing deterioration or weakness (14-5.a).</li><li>Stack duct and equipment on level, compacted ground with blocking, and limit stack heights so materials cannot topple into walkways.</li><li>Inspect work and laydown areas daily for housekeeping and record the findings in daily inspection reports (14-5.c).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="3">Crane and hoist operations — setting RTUs, chillers, and AHUs on roofs and pads</td><td>Dropped or shifted load from rigging failure or improper hitch during equipment picks</td><td><ul><li>Document the crane operator's certifications, qualifications, and written designation in the AHA and submit it for KO/COR acceptance before the pick (16-6.a); notify the KO or COR within 24 hours of the crane entering the site (16-5.c).</li><li>Have a CP perform and document the shift inspection of the crane before every operation, at the beginning of each shift, and after any operator change; do not lift until deficiencies are corrected (16-5.e(2)(a)).</li><li>Verify rigging capacity against the manufacturer's certified equipment weight, use safety latch-type hooks and shackles (15-5.g(8)), and control the load with tag lines (16-8.v(6)).</li><li>Immediately remove from service any LHE found unsafe until the condition is corrected (16-5.d).</li></ul></td><td class="rac" style="color:#b8860b" title="Medium Risk">M</td></tr><tr><td>Workers struck by the swinging load or caught in the swing radius</td><td><ul><li>Barricade accessible areas within the swing radius of the rotating superstructure and mounted items before hoisting begins (16-8.v(11)(b)).</li><li>Prohibit all personnel from working or passing under suspended loads; sequence other trades out of the lift zone during picks.</li><li>Maintain continuous, agreed communication between the operator, rigger, and signal person using a standard signal system — hand signals within 100 ft, radio beyond or without line of sight (16-8.v(4)).</li></ul></td><td class="rac" style="color:#b8860b" title="Medium Risk">M</td></tr><tr><td>Crane contact with overhead power lines or rooftop obstructions</td><td><ul><li>Identify overhead lines and rooftop obstructions in the lift planning and AHA before mobilizing the crane, and define the operating envelope for the LHE (16-8.v(8); Ch 11).</li><li>Coordinate with the installation to de-energize or maintain required clearance distances from any energized lines near the pick path, using a dedicated spotter when working near the clearance limit.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="3">Installing ductwork, piping, and equipment at height from MEWPs, scaffolds, and ladders</td><td>Falls of 6 ft or more from MEWPs, scaffolds, mezzanines, roof edges, and floor openings</td><td><ul><li>Provide fall protection at the 6-ft (1.8 m) threshold for all work covered by the manual — 4 ft on USACE-owned or operated permanent facilities (21-8.a(1) and 21-8.a(2)).</li><li>Apply the fall protection hierarchy of controls when selecting the protective method for each task (21-8.b), preferring elimination and passive barriers such as guardrails over personal fall arrest.</li><li>Have each authorized person inspect personal fall protection equipment before each use, with documented CP inspections at least semi-annually, and remove from service any equipment subjected to a fall (21-5.a).</li><li>Verify MEWP operators have both general and equipment-specific training (22-3.d) and that the operator surveys the area and confirms a firm, level surface, manufacturer loading, and any required outriggers before elevating (22-4.c).</li></ul></td><td class="rac" style="color:#b8860b" title="Medium Risk">M</td></tr><tr><td>Scaffold collapse or ejection from an incomplete or defective scaffold</td><td><ul><li>Have the scaffold CP inspect all scaffold components for visible defects before each work shift and after any occurrence that could affect structural integrity (22-5.a).</li><li>Tag every scaffold before use with the CP's name, signature, and inspection dates, stating whether it is safe, incomplete, or unsafe (22-5.c).</li><li>Train every employee who works from a scaffold on its hazards, maximum intended load, and proper material handling (22-3.a).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Falls from damaged or misused ladders during hanger and trim work</td><td><ul><li>Inspect ladders for visible defects before each use and immediately tag damaged ladders 'DO NOT USE' and withdraw them from service (24-5.b).</li><li>Inspect all accessways daily to ensure they are free of hazards and obstructions (24-5.a).</li><li>Substitute podium ladders or MEWPs for extension ladders on repetitive overhead duct-hanger work where floor conditions allow.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="3">Brazing, soldering, and welding of refrigerant and hydronic piping (hot work)</td><td>Fire ignition of combustible construction materials by brazing flame, sparks, or slag</td><td><ul><li>Obtain a hot work permit before hot work on federal installations unless the USACE supervisor/KO or COR indicates otherwise (10-8.d(2)).</li><li>Survey the area before starting to confirm no combustible materials within 35 ft (10.7 m) and no flammable vapors or oxygen-enriched atmospheres; move the work or the combustibles, or shield what cannot be moved (10-8.d(3), 10-8.d(4)).</li><li>Identify the CP for welding and the fire watch in the AHA; maintain the fire watch a minimum of 30 minutes after the exposure ends (10-6.d).</li><li>Keep suitable fire extinguishing equipment in the immediate vicinity, in a constant state of readiness (10-8.d(1)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Toxic fume and oxygen-displacement exposure when brazing in mechanical rooms or shafts</td><td><ul><li>Develop the AHA to identify the metals, filler alloys, and welding process in use so fume hazards can be evaluated (10-6.a, 10-6.b).</li><li>Naturally or mechanically vent all brazing so exposures stay within acceptable limits, with local exhaust ventilation in enclosed or confined spaces (10-8.c(2)); where ventilation cannot control exposure, use respiratory protection selected under the Ch 5 program (10-3.a).</li><li>Never braze on piping or vessels under pressure or containing refrigerant; recover and purge lines first.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Compressed gas cylinder fire or violent release (oxy-fuel and nitrogen cylinders)</td><td><ul><li>Inspect torches, cables, shut-off valves, couplings, and tips before each use and remove defective equipment from service (10-5).</li><li>Keep oxygen cylinders, valves, regulators, and fittings free of oil and grease and never handle them with oily hands or gloves (20-8.d(17), 29 CFR 1926.350).</li><li>Secure all cylinders upright, cap them when not in regulator service, and segregate oxygen from fuel gas in storage.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="2">Electrical rough-in and equipment tie-ins to building power</td><td>Shock or arc flash from unexpected energization while connecting units, VFDs, and disconnects</td><td><ul><li>Before any tie-in on a system that produces, uses, or stores hazardous energy, develop the Site-Specific Energy Control Plan with its Hazardous Energy Isolation Procedures (HIPs) and AHAs and obtain KO or COR acceptance; all Authorized Individuals must review them (12-8.a(3)).</li><li>Lock out every energy isolating device capable of being locked out; use tagout with equivalent supplementary protection only where lockout is not possible (12-8.b(1)).</li><li>Assign electrical connections only to Qualified Persons trained at a minimum to NFPA 70E, with documented, verifiable training (11-3.b).</li><li>Verify zero energy at the point of work with a rated tester before contact, per the accepted isolation procedure and 29 CFR 1926.417.</li></ul></td><td class="rac" style="color:#b8860b" title="Medium Risk">M</td></tr><tr><td>Shock from damaged cords and temporary power feeding drills, threaders, and vacuum pumps</td><td><ul><li>Provide GFCI protection for personnel on all 125-volt, 15-, 20-, and 30-amp receptacle outlets supplying temporary power and on all circuits serving portable and semi-portable electric tools (11-8.l(9)).</li><li>Inspect all portable flexible cords and cables before use on each shift and remove damaged cords from service (11-5.d).</li><li>Test GFCIs monthly, and test temporary distribution systems for polarity, ground continuity, and ground resistance before initial use and after modification (11-5.e).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="2">Work inside air plenums, ducts, crawl spaces, and mechanical pits</td><td>Hazardous atmosphere or engulfment/entrapment in confined spaces (plenums, large ducts, pits)</td><td><ul><li>Evaluate and classify each plenum, duct section, crawl space, and pit against the Ch 34 confined space criteria before anyone enters; identify all existing and potential hazards in the AHA (34-6.a).</li><li>For permit-required spaces, have the Entry Supervisor develop and submit a written Site-Specific Confined Space Plan — including the permit process, atmospheric monitoring procedures, communication methods, and rescue plan — for acceptance before work begins (34-7.b).</li><li>Conduct documented pre-entry inspections of atmospheric testing and monitoring equipment, including calibration records, plus ventilation, retrieval, and rescue equipment (34-5.a through 34-5.j).</li><li>Train all personnel working in or around confined spaces before first assignment and at least annually, including permit completion and rescue exercises (34-3.a, 34-3.b).</li></ul></td><td class="rac" style="color:#b8860b" title="Medium Risk">M</td></tr><tr><td>Contact with unidentified in-duct hazards (energized heaters, rotating dampers/fans) during interior duct work</td><td><ul><li>Apply the SSECP and equipment-specific isolation procedures to lock out duct heaters, fan motors, and damper actuators before interior work (12-8.a(3)).</li><li>Instruct all incidental personnel in the prohibition against restarting or reenergizing locked- or tagged-out equipment (12-3.d).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="2">Pressure testing of refrigerant piping and hydronic systems</td><td>Violent release of stored energy — fitting blow-off, pipe whip, or projectile failure during pneumatic testing</td><td><ul><li>Do not use pressurized gases or air for structural integrity or leak testing except when permitted by the manufacturer's specifications or an applicable code (20-8.e(1)); use hydrostatic testing where the system allows.</li><li>Have a CP develop the test procedures, submit them to the KO or COR for acceptance, and supervise the testing; all workers performing the test must know the procedures, hazards, and controls (20-8.e(2)).</li><li>If acceptance testing occurs two or more months after the initial piping preparatory meeting, conduct a supplemental preparatory meeting to re-review the test procedures and AHA before testing (20-8.e(3)).</li><li>Barricade an exclusion zone around the test section sized to the stored energy, and never exceed design pressure or defeat relief devices (20-8.a(3), 20-8.a(4)).</li></ul></td><td class="rac" style="color:#b8860b" title="Medium Risk">M</td></tr><tr><td>Failure of regulators, hoses, or gauges on nitrogen test rigs</td><td><ul><li>Inspect and performance-test pressurized equipment before placing it in service and after any repair or modification (20-5.a(1)).</li><li>Have a CP perform and document visual inspections of temporary or portable pressurized equipment at least every six months (20-5.a(3)).</li><li>Tag any pressurized equipment found unsafe as 'UNSAFE PRESSURIZED SYSTEM - DO NOT USE' at the controls and remove it from service until corrected (20-8.a(1)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="3">System startup, refrigerant charging, commissioning, and demobilization</td><td>Refrigerant release causing frostbite injury or oxygen displacement in mechanical rooms</td><td><ul><li>Charge and recover refrigerant only with trained technicians using recovery equipment rated for the refrigerant, following the SDS handling requirements.</li><li>Ventilate mechanical rooms during charging and monitor enclosed spaces where a large release could displace oxygen (see Ch 34 for enclosed-space evaluation).</li><li>Wear insulated gloves and eye protection when connecting or breaking charging hoses.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Contact with rotating fans, belts, and drives during commissioning checks</td><td><ul><li>Apply the accepted hazardous energy isolation procedures before removing guards or working on drives; only Authorized Individuals may perform LOTO (12-8.b(2)).</li><li>Reinstall all guards and verify interlocks before functional testing, and keep hands, tools, and clothing clear during rotation checks.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Slips, trips, and lacerations during cleanup and demobilization</td><td><ul><li>Inspect work areas daily for adequate housekeeping and record findings in the daily inspection reports (14-5.c).</li><li>Remove scrap duct, banding, and pipe cutoffs to designated containers daily; sheet metal edges are cut-resistant-glove work.</li><li>Inspect accessways daily to keep exit routes clear through demobilization (24-5.a).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr></table></div>

<h2>Equipment To Be Used</h2><ul><li>Mobile crane / material hoist for setting rooftop and pad-mounted units (Ch 16)</li><li>Forklift / telehandler for offloading and staging (Ch 14, 18-8.i)</li><li>Mobile elevating work platforms (MEWPs) — scissor and boom lifts (22-8.m)</li><li>Scaffolds and ladders for duct and piping runs (Ch 22, Ch 24)</li><li>Rigging hardware with safety latch-type hooks and tag lines (15-5.g(8), 16-8.v(6))</li><li>Oxy-fuel brazing/torch outfits with regulators and flashback arrestors (Ch 10, 29 CFR 1926.350)</li><li>Nitrogen cylinders, regulators, gauges, and manifolds for pressure testing (Ch 20)</li><li>Personal fall arrest systems and anchorages (Ch 21)</li><li>GFCI-protected temporary power, cords, and portable electric tools (11-8.l(9))</li><li>Lockout/tagout locks, tags, and isolation devices (12-8.b)</li><li>Calibrated multi-gas atmospheric monitor, ventilation blower, and retrieval equipment for confined space entries (34-5)</li><li>Fire extinguishers staged at each hot work location (10-8.d(1))</li></ul>
<h2>Training Requirements</h2><ul><li>Crane/hoist operator certification, employer qualification, and written designation (16-3.a, 16-3.c)</li><li>Powered industrial truck / telehandler operator training and certification per 29 CFR 1910.178, on the same type of truck used on the job (18-3.f, 18-8.i(3))</li><li>MEWP operator training with general and equipment-specific familiarization; occupant instruction in emergency lowering procedures per ANSI A92.24 (22-3.d, 22-3.e)</li><li>Scaffold user training by a person qualified in the subject matter; 8-hour minimum CP scaffold training (22-3.a, 22-3.b)</li><li>Fall protection training for Authorized Persons conducted by a CP before use of the equipment; CP for fall protection with a 24-hour minimum initial course (21-3.d, 21-3.c)</li><li>Welder designation in writing with proof of qualification attached; training in safe welding practices, respirator use, and fire protection (10-3.a, 10-3.b)</li><li>Electrical safety training for all exposed employees; Qualified Persons trained at a minimum to NFPA 70E with documented, verifiable training (11-3.a, 11-3.b, 11-3.g)</li><li>Hazardous energy control training for Authorized Individuals, Affected Persons, and Incidental Individuals per the SSECP (12-3.a through 12-3.d)</li><li>Confined space training before first assignment and at least annually, including permits, monitoring equipment, and rescue exercises (34-3.a, 34-3.b, 34-3.c)</li><li>Safe lifting techniques for all material handling crews (14-3.a)</li></ul>
<h2>Inspection Requirements</h2><ul><li>CP shift inspection of all load handling equipment before every operation, each shift, and after operator changes — documented and kept 12 months or life of contract (16-5.e(2)(a))</li><li>KO/COR notification within 24 hours of any LHE entering the site (16-5.c)</li><li>Scaffold CP inspection before each work shift with documented scaffold tags (22-5.a, 22-5.c); MEWP pre-operation survey and setup checks by the operator (22-4.c)</li><li>Personal fall protection: user inspection before each use; documented CP inspection at least semi-annually and after any fall (21-5.a)</li><li>Ladders inspected for visible defects before each use; accessways inspected daily (24-5.b, 24-5.a)</li><li>Welding/brazing equipment — torches, cables, valves, couplings, tips — inspected before each use (10-5)</li><li>Flexible cords inspected each shift; GFCIs tested monthly; temporary distribution systems tested before initial use and after modification (11-5.d, 11-5.e)</li><li>Pressurized equipment inspected before placing in service and after repair; CP visual inspections of temporary/portable pressure equipment at least every six months (20-5.a(1), 20-5.a(3))</li><li>Atmospheric monitors and confined space entry equipment inspected with documented calibration before each entry (34-5.a)</li><li>Daily housekeeping inspections recorded in daily reports (14-5.c)</li></ul>
<h2>Competent / Qualified Person Requirements</h2><ul><li>Designated crane/hoist operator (written designation) and CP for LHE shift inspections; Lift Director where lift plans are required (16-3.a, 16-3.b, 16-5.e(2)(a))</li><li>CP for welding and fire watch, identified by name in the AHA (10-6.d)</li><li>CP for fall protection (21-3.c) and CP for scaffolding (22-3.b)</li><li>Qualified Person (electrical) with verifiable credentials for all electrical tie-ins (11-3.b)</li><li>Authorized Individuals for lockout/tagout under the accepted SSECP (12-3.b, 12-8.b(2))</li><li>CP to develop and supervise pressure test procedures submitted for KO/COR acceptance (20-4.b, 20-8.e(2))</li><li>Confined space Entry Supervisor, plus trained Entrants and Attendants, for plenum/pit entries (34-3, 34-7.b)</li><li>All CP/QP designations must be documented in writing by name in the AHA (2-6.d(4)(g))</li></ul>

<h2>Applicable EM 385-1-1 (2024) Sections</h2>
<ul><li><strong>Ch 14</strong> — Material Handling, Storage, Disposal, and Conveyors</li><li><strong>Ch 16</strong> — Load Handling Equipment</li><li><strong>Ch 10</strong> — Welding and Cutting</li><li><strong>Ch 11</strong> — Electrical</li><li><strong>Ch 12</strong> — Control of Hazardous Energy</li><li><strong>Ch 20</strong> — Pressurized Equipment and Systems</li><li><strong>Ch 21</strong> — Fall Protection</li><li><strong>Ch 22</strong> — Working Platforms and Scaffolding</li><li><strong>Ch 24</strong> — Safe Access</li><li><strong>Ch 34</strong> — Confined Space</li></ul>
<h2>Applicable OSHA Standards</h2>
<ul><li><strong>29 CFR 1926 Subpart K</strong> — Electrical (1926.404(b)(1) GFCI/AEGCP, 1926.405 wiring methods)</li><li><strong>29 CFR 1926.350-.354</strong> — Subpart J — Welding and Cutting (gas welding, arc welding, fire prevention, ventilation)</li><li><strong>29 CFR 1926.500-.503</strong> — Subpart M — Fall Protection</li><li><strong>29 CFR 1926 Subpart H</strong> — Materials Handling, Storage, Use, and Disposal (1926.250-.252)</li><li><strong>29 CFR 1926.417</strong> — Lockout and Tagging of Circuits</li></ul>


<div class="cta" id="custom">
<strong>Need an AHA for a job that's not in the library?</strong>
<p>We write a complete, editable Word AHA for your specific job (your "definable
feature of work") — EM 385-1-1 (2024) citations, ENG Form 6206 layout, employee
sign-off sheet included — delivered by email within 24 hours. $19 per AHA.</p>
<p><a class="order" href="https://buy.stripe.com/cNicN5cnG6n25Aubygb7y01">Order a Custom AHA — $19 →</a></p>
<p class="cta-fine">How it works: at checkout you fill in a required
"Activity / DFOW" field describing your job — that starts the clock. We confirm
any details by email and deliver within 24 hours. Need it same-day? Say so in
that field — usually possible. If your reviewer doesn't accept the format, we
revise it or refund you in full — your call.</p>
<p class="cta-fine"><a href="/custom/" style="color:#ffd66b">See a sample of exactly what you'll receive →</a></p>
</div>

<h2>Frequently Asked Questions</h2><h3>What EM 385-1-1 chapter covers HVAC installation?</h3><p>There is no dedicated HVAC chapter in the 2024 edition. HVAC installation is a composite activity: Ch 14 governs material handling and storage, Ch 16 the crane and hoist picks, Ch 10 brazing and welding hot work, Chs 11 and 12 the electrical tie-ins and energy isolation, Ch 20 pressure testing, Chs 21/22/24 work at height and access, and Ch 34 any plenum or pit that meets the confined space definition. Your AHA should cite the specific paragraphs from each chapter that apply to your scope.</p><h3>Does pressure testing need its own AHA or preparatory meeting?</h3><p>Pressure testing belongs in the HVAC AHA, but Ch 20 adds two gates: a CP must develop the test procedures and submit them to the KO or COR for acceptance (20-8.e(2)), and if acceptance testing happens two or more months after the initial piping preparatory meeting, you must hold a supplemental preparatory meeting to re-review the test procedures and the AHA before testing (20-8.e(3)). Pneumatic testing is only allowed where the manufacturer's specifications or an applicable code permit it (20-8.e(1)).</p><h3>Do I need a hot work permit to braze refrigerant lines?</h3><p>Yes — hot work permits are required on federal installations when hot work is performed, unless the USACE supervisor/KO or COR indicates otherwise (10-8.d(2)). The AHA must also identify the CP for welding and the fire watch, and the fire watch must remain in place a minimum of 30 minutes after the exposure ends (10-6.d).</p><h3>Is an air plenum or large duct a confined space?</h3><p>It can be. Evaluate each plenum, duct section, crawl space, and mechanical pit against the Ch 34 confined space criteria before entry. If a space is permit-required, the Entry Supervisor must develop a written Site-Specific Confined Space Plan and submit it for acceptance before work begins (34-7.b), and each entry needs an AHA identifying all existing and potential hazards (34-6.a).</p><h3>What should the overall RAC be for HVAC installation?</h3><p>The overall RAC must not be lower than the highest job step RAC on the AHA (para 2-6.d(4)(f)). For a typical HVAC installation with crane picks, work at height, energized tie-ins, and pneumatic testing, several steps reasonably carry a residual M even after controls, so the overall RAC is usually Medium. An overall L would suggest the hoisting, fall, and stored-energy hazards were underrated.</p><h3>Does the 2014 or 2024 edition of EM 385-1-1 apply to my contract?</h3><p>Solicitations issued on or after 15 March 2024 fall under the 2024 edition; existing contracts generally remain on the 2014 edition until completion. The two editions use completely different numbering — the 2024 manual cites chapter-paragraph (e.g., 20-8.e), while 2014 used section style (e.g., 01.A.14) — so confirm the edition in your contract before reusing citations from any AHA example.</p>
<h2>Related Sample AHAs</h2><ul><li><a href="/aha/temporary-electrical-power/">Temporary Electrical Power AHA Example — EM 385-1-1 Chapter 11</a></li><li><a href="/aha/forklift-material-handling/">Forklift &amp; Material Handling AHA Example — Free EM 385 Download</a></li><li><a href="/aha/asbestos-abatement/">Asbestos Abatement Activity Hazard Analysis Example — EM 385-1-1</a></li></ul>

<footer>
<p><strong>Disclaimer:</strong> Sample AHAs on this site are drafting aids formatted
to EM 385-1-1 (2024) conventions. Every AHA must be adapted to your site's actual
conditions and reviewed by your competent person / SSHO before submission and use.
This is not professional safety or legal advice.</p>
<p><strong>Glossary:</strong> DFOW = definable feature of work · RAC = risk
assessment code · SSHO = site safety and health officer · KO / COR = the
government contracting officer / the officer's on-site representative ("the
Corps reviewer") · CP/QP = competent / qualified person.</p>
<p>© EM 385 AHA Library · <a href="/">Home</a> · <a href="/custom/">Custom AHA
Service</a> · <a href="mailto:support@em385library.com">support@em385library.com</a></p>
</footer>
</div>
</body>
</html>