<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Temporary Electrical Power AHA Example — EM 385-1-1 Chapter 11</title>
<meta name="description" content="Free Temporary Electrical Power AHA example for USACE/NAVFAC work — EM 385-1-1 Ch 11 job steps, GFCI testing, generator bonding, controls, and RACs.">
<link rel="canonical" href="https://em385library.com/aha/temporary-electrical-power/">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What EM 385-1-1 chapter covers temporary electrical power?", "acceptedAnswer": {"@type": "Answer", "text": "Chapter 11 (Electrical) in the 15 March 2024 edition governs temporary power — including the pre-installation sketch approval (11-8.m(1)), GFCI requirements (11-8.l(9)), generator bonding (11-8.l(1)), and the system testing and monthly GFCI test requirements (11-5.e). Chapter 12 (Control of Hazardous Energy) applies whenever circuits are locked out for tie-ins, modifications, or removal. On the OSHA side, 29 CFR 1926 Subpart K (1926.400-.449) applies, especially 1926.404(b)(1) and 1926.405."}}, {"@type": "Question", "name": "Do generator receptacles need GFCI protection even on small generators?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. Para 11-8.l(1)(c) requires GFCI protection on portable and vehicle-mounted generators used for construction, with the neutral bonded to the frame per NFPA 70 445.20(B) and 590.6(A)(3). USACE explicitly does not recognize the 29 CFR 1926.404(b)(1)(ii) exception for 5 kW or smaller generators, so plan on GFCI protection for every generator receptacle; portable GFCIs are only allowed on units built or remanufactured before January 1, 2011."}}, {"@type": "Question", "name": "Can I use an Assured Equipment Grounding Conductor Program instead of GFCIs?", "acceptedAnswer": {"@type": "Answer", "text": "Only in limited cases. Para 11-8.l(9)(h) allows an AEGCP where GFCIs are incompatible with the equipment (concrete vibrators are the manual's example) or unavailable for the voltage/current rating. The AEGCP must meet para 11-7.b: written procedures, daily visual inspections, documented continuity and terminal connection tests at least every 3 months, and a named Competent Person, and it must be submitted to the USACE supervisor or accepted by the KO/COR before use."}}, {"@type": "Question", "name": "How often do GFCIs have to be tested, and does it have to be documented?", "acceptedAnswer": {"@type": "Answer", "text": "Fixed GFCIs on the temporary system must be tested monthly (11-5.e), and portable-type GFCIs must be functionally tested before each use (11-8.m(2)). The whole distribution system must also be tested for polarity, ground continuity, and ground resistance before initial use and after every modification, with the ground resistance measurement recorded and a copy provided to the USACE supervisor/KO or COR (11-8.m(3)). Keep the monthly GFCI test log with the AHA and inspection records."}}, {"@type": "Question", "name": "Does the 2014 or 2024 edition of EM 385-1-1 apply to my contract?", "acceptedAnswer": {"@type": "Answer", "text": "Contracts from solicitations issued on or after 15 March 2024 use the 2024 edition, which this AHA example cites in chapter-paragraph format (for example, 11-8.l(9)). Existing contracts generally remain on the 30 November 2014 edition — with its old lettered 11.A-style section numbering — until completion. Check your contract clauses, and do not mix citation styles in one AHA."}}, {"@type": "Question", "name": "What should the overall RAC be for a temporary electrical power AHA?", "acceptedAnswer": {"@type": "Answer", "text": "The overall RAC must not be lower than the highest residual step RAC after controls (2-6.d(4)(f)). For this activity that is typically M (Medium), driven by initial energization and any justified energized troubleshooting, with most routine steps landing at L. Your approval authority reviews and accepts the RAC before work begins, so justify any step you rate lower with the specific controls in place."}}]}</script>
<style>
:root{--ink:#1a2733;--accent:#1f5c8b;--soft:#eef3f7;--line:#d8e0e7}
*{box-sizing:border-box}body{margin:0;font:16px/1.6 -apple-system,BlinkMacSystemFont,'Segoe UI',Roboto,sans-serif;color:var(--ink);background:#fff}
.wrap{max-width:900px;margin:0 auto;padding:0 20px}
header{background:var(--accent);color:#fff;padding:14px 0}
header .wrap{display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:8px}
header a{color:#fff;text-decoration:none;font-weight:700}
header nav a{font-weight:400;margin-left:16px;font-size:14px}
h1{font-size:30px;line-height:1.25;margin:28px 0 8px}
h2{font-size:22px;margin:34px 0 10px;border-bottom:2px solid var(--soft);padding-bottom:6px}
.sub{color:#5a6b7a;font-size:15px;margin-bottom:20px}
table{border-collapse:collapse;width:100%;font-size:14px;margin:14px 0}
th,td{border:1px solid var(--line);padding:8px 10px;text-align:left;vertical-align:top}
th{background:var(--soft)}
.aha-table{display:block;overflow-x:auto;white-space:normal}
.aha-table table{min-width:760px}
.rac{font-weight:700;text-align:center;width:52px}
.dl{display:flex;gap:12px;flex-wrap:wrap;margin:18px 0}
.btn{display:inline-block;padding:12px 22px;border-radius:6px;text-decoration:none;font-weight:700}
.btn-primary{background:var(--accent);color:#fff}
.btn-outline{border:2px solid var(--accent);color:var(--accent)}
.notice{background:var(--soft);border-left:4px solid var(--accent);padding:12px 16px;font-size:14px;margin:18px 0;border-radius:0 6px 6px 0}
.cta{background:#123b57;color:#fff;padding:22px;border-radius:8px;margin:30px 0}
.cta a{color:#ffd66b}
ul{padding-left:22px}
footer{border-top:1px solid var(--line);margin-top:48px;padding:22px 0;font-size:13px;color:#5a6b7a}
a.order,.cta a.order{display:inline-block;background:#ffd66b;color:#123b57;
padding:13px 26px;border-radius:7px;font-weight:800;text-decoration:none;
font-size:17px}
.cta-fine{font-size:14px;opacity:.88;margin-top:10px}
.swipe-hint{font-size:13px;color:#8a97a5;font-style:italic;margin:4px 0}
@media(max-width:600px){
h1{font-size:24px}
.hero{padding:22px 18px 18px}
.tbadge{font-size:12.5px;padding:6px 12px}
.btn,.order{display:block;width:100%;text-align:center;box-sizing:border-box}
}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:14px;margin:22px 0}
.card{border:1px solid var(--line);border-radius:10px;padding:18px;background:#fff;
box-shadow:0 1px 3px rgba(16,42,67,.06);transition:box-shadow .15s;position:relative}
.card:hover{box-shadow:0 6px 18px rgba(16,42,67,.13)}
.card a{color:var(--accent);font-weight:700;text-decoration:none;font-size:17px}
.card a:after{content:'';position:absolute;inset:0}
.card p{font-size:13.5px;color:#5a6b7a;margin:8px 0 12px}
.card-tags span{display:inline-block;font-size:11.5px;font-weight:700;
color:#5a6b7a;background:var(--soft);border-radius:5px;padding:2px 8px;margin-right:6px}
.card-tags .free{color:#1a7a4a;background:#e4f3ec}
.hero{background:linear-gradient(160deg,var(--soft),#fff);border:1px solid var(--line);
border-radius:14px;padding:34px 34px 26px;margin:28px 0 10px}
.hero h1{margin:0 0 10px}
.hero-sub{font-size:17px;color:#44566a;max-width:720px;margin-bottom:18px}
.badges{display:flex;flex-wrap:wrap;gap:9px}
.tbadge{background:#fff;border:1.5px solid var(--accent);color:var(--accent);
border-radius:999px;padding:7px 15px;font-size:13.5px;font-weight:700}
</style>
</head>
<body>
<header><div class="wrap">
<a href="/">EM 385 AHA Library</a>
<nav><a href="/">All Sample AHAs</a><a href="/custom/">Custom AHA Service</a></nav>
</div></header>
<div class="wrap">

<h1>Temporary Electrical Power AHA Example — EM 385-1-1 Chapter 11</h1>
<p class="sub">Free Temporary Electrical Power AHA example for USACE/NAVFAC work — EM 385-1-1 Ch 11 job steps, GFCI testing, generator bonding, controls, and RACs.</p>
<div class="dl">
<a class="btn btn-primary" href="/downloads/temporary-electrical-power-aha-sample.docx">Download Word Sample (free)</a>
<a class="btn btn-outline" href="/downloads/temporary-electrical-power-aha-sample.pdf">Download PDF Sample (free)</a>
</div>
<div class="notice">Free download, no email required. Adapt every step, hazard and
control to your site's actual conditions before your SSHO signs it.<br>
<span style="font-size:13px">On a phone? Tap the PDF to view it, then use the
share icon to text or email it — the Word file is best opened on a computer.</span></div>
<p>Temporary electrical power is one of the first definable features of work (DFOW) on almost every federal construction project: generator sets, temporary distribution panels, spider boxes, feeders, receptacles, cords, and temporary lighting that keep the site running until permanent power is energized. Because the system is installed, modified, and torn down repeatedly over the life of the job, it generates recurring shock, arc flash, and fire exposures that EM 385-1-1 Chapter 11 (Electrical) regulates in detail — from the pre-installation sketch approval in para 11-8.m(1) to the monthly GFCI testing in para 11-5.e.</p><p>This activity hazard analysis example is written for SSHOs, electrical superintendents, and project engineers on USACE and NAVFAC contracts who need a Chapter 11-compliant AHA before the preparatory phase meeting. It follows the ENG Form 6206 (SEP 2024) structure: sequenced job steps, hazards, controls written to the para 2-6.b hierarchy, a residual Risk Assessment Code for each step, and the equipment, training, and inspection requirements pulled from paras 11-3 and 11-5. Note that this sample cites the EM 385-1-1 dated 15 March 2024; contracts solicited before that date generally remain on the 2014 edition (with its old lettered 11.A-style numbering) until completion, so confirm which edition your contract invokes before copying citations.</p><p>Use the download as a starting point, not a finished product. Para 11-6.k requires your accepted temporary power system sketch to be attached to the AHA, para 11-6.c and 11-6.d require task-specific shock and arc flash risk assessments, and your Qualified Persons and Competent Persons must be designated by name. Edit every step to match your actual generator sizes, voltages, and tie-in points before submitting the AHA for acceptance.</p>
<h2>Risk Assessment Code (RAC) Matrix — EM 385-1-1 (2024)</h2>

<div class="aha-table">
<table aria-label="Risk Assessment Code matrix">
<tr><th>Severity ↓ / Probability →</th><th>Frequent</th><th>Likely</th><th>Occasional</th><th>Seldom</th><th>Unlikely</th></tr>
<tr><th>Catastrophic</th><td class="rac" style="color:#c0392b">E</td><td class="rac" style="color:#c0392b">E</td><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#b8860b">M</td></tr>
<tr><th>Critical</th><td class="rac" style="color:#c0392b">E</td><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#b8860b">M</td><td class="rac" style="color:#27ae60">L</td></tr>
<tr><th>Moderate</th><td class="rac" style="color:#e67e22">H</td><td class="rac" style="color:#b8860b">M</td><td class="rac" style="color:#b8860b">M</td><td class="rac" style="color:#27ae60">L</td><td class="rac" style="color:#27ae60">L</td></tr>
<tr><th>Negligible</th><td class="rac" style="color:#b8860b">M</td><td class="rac" style="color:#27ae60">L</td><td class="rac" style="color:#27ae60">L</td><td class="rac" style="color:#27ae60">L</td><td class="rac" style="color:#27ae60">L</td></tr>
</table>
</div>
<p class="sub">E = Extremely High Risk · H = High Risk · M = Medium Risk · L = Low Risk
(per EM 385-1-1 2024, para 2-2.u/2-2.w and ENG Form 6206). Controls must reduce the
residual RAC to a level the approval authority accepts before work proceeds.</p>


<h2>Sample AHA: Temporary Electrical Power</h2>
<p class="swipe-hint">On a phone, swipe the table sideways to see the controls
and residual RAC columns →</p>
<p><strong>Overall RAC:</strong> <span style="color:#b8860b;font-weight:700">M — Medium Risk</span> (highest residual step RAC, per EM 385-1-1 2024 para 2-6.d(4)(f))</p><div class="aha-table"><table><tr><th>Job Step</th><th>Hazards</th><th>Controls (hierarchy: elimination → engineering → administrative → PPE)</th><th>Residual RAC</th></tr><tr><td rowspan="2">Mobilization: design temporary power system, obtain sketch acceptance, and stage the AHA</td><td>Undocumented or unapproved system energized — circuits with unknown voltages, protection, and grounding create shock and fire exposure for every trade on site</td><td><ul><li>Prepare a sketch of the proposed temporary power distribution system showing the location, voltages, and means of protection of all circuits (receptacles, disconnecting means, grounding, GFCIs, lighting circuits) and submit it to the USACE supervisor for approval or acceptance by the KO/COR before any temporary power is installed (11-8.m(1)).</li><li>Attach the accepted sketch and the AHJ acceptance documentation to this AHA (11-6.k) and update both whenever the system is modified.</li><li>Develop the Electrical Safety Plan per NFPA 70E covering this work before mobilization (11-7.a).</li><li>Document the task-specific shock risk assessment and arc flash risk assessment in the AHA for each task with those exposures (11-6.c, 11-6.d).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Unqualified workers performing or working near electrical tasks</td><td><ul><li>Designate the Qualified Person(s), Electrical by name on this AHA; QPs must be trained to NFPA 70E and hold licensure required by the state or host nation (11-3.b).</li><li>Provide electrical safety training from an electrically qualified source to all employees exposed to electrical hazards, covering hazard recognition and the safety-related work practices for their task assignments (11-3.a).</li><li>Restrict installation, modification, and troubleshooting of the temporary system to QPs; unqualified persons stay outside established approach boundaries (11-3.c).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="3">Set, fuel, and bond portable generators</td><td>Electric shock from improperly grounded/bonded generator or unprotected generator receptacles</td><td><ul><li>Bond the generator neutral to the frame of the generator and/or vehicle and provide GFCI protection on all receptacles of portable and vehicle-mounted generators used for construction (11-8.l(1)(c), per NFPA 70 445.20(B) and 590.6(A)(3)).</li><li>Do not apply the 29 CFR 1926.404(b)(1)(ii) 5 kW generator GFCI exception — USACE does not recognize it (11-8.l(1)(c) Note); use portable GFCIs only on generators manufactured or remanufactured before 1 Jan 2011, connected per 11-8.l(1)(a)-(b).</li><li>Verify the manufacturer's marking showing whether the neutral is bonded to the frame, and re-mark the generator after any field modification of the bonding (11-8.l(1)(e)).</li><li>Have a QP inspect the generator installation against the accepted sketch before energizing (11-5.h).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Carbon monoxide accumulation from generator exhaust</td><td><ul><li>Locate generators outdoors, downwind, and away from doors, windows, and air intakes of occupied structures and trailers.</li><li>Prohibit generator operation inside buildings, conexes, or excavations; where placement near work areas is unavoidable, monitor CO in adjacent occupied spaces.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Fire or burns during refueling</td><td><ul><li>Shut down the generator and allow it to cool before refueling; refuel from approved safety cans only.</li><li>Keep a rated fire extinguisher at the generator location and maintain clear space around the unit.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="3">Install distribution panels, feeders, and receptacles (de-energized)</td><td>Contact with energized conductors while tying into an existing energized source</td><td><ul><li>De-energize the source, apply lockout/tagout under the project Hazardous Energy Control Program before making terminations (Ch 12; 29 CFR 1926.417).</li><li>Have a QP verify the absence of voltage with a voltage detector rated and designed for the system before touching conductors (11-8.d).</li><li>Treat all conductors as energized until tested; use insulated tools inspected before each use (11-5.b).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Downstream shock exposure from missing ground-fault protection</td><td><ul><li>Provide GFCI protection for personnel on all 125-volt, 15-, 20-, and 30-amp receptacle outlets providing temporary power during construction (11-8.l(9)), using UL 943 Class A devices (11-8.l(9)(b)).</li><li>Protect receptacles that are not part of permanent wiring with integral-GFCI receptacles, receptacles downstream of a GFCI receptacle, or GFCI-type circuit breakers (11-8.l(9)(d)); use a portable GFCI as near as practicable to any permanent-wiring receptacle used for temporary power that is not already GFCI protected (11-8.l(9)(e)).</li><li>Where GFCIs are incompatible with equipment (for example, concrete vibrators) or unavailable for the rating, implement an AEGCP meeting para 11-7.b instead (11-8.l(9)(h)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Blocked access/egress at electrical equipment during an arc flash event</td><td><ul><li>Provide and maintain NFPA 70 working space around panels and disconnects; keep a minimum 24-inch escape path when equipment doors are open (11-8.i).</li><li>Mount panels off the ground on stable supports and keep the working space free of stored material.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="2">Test and energize the temporary distribution system</td><td>Latent wiring faults (reversed polarity, open ground, high ground resistance) shocking downstream users</td><td><ul><li>Test the temporary distribution system for acceptable polarity, ground continuity, and ground resistance before initial use and again before use after any modification (11-5.e, 11-8.m(2)).</li><li>Measure ground resistance at installation, record the measurement, and provide a copy to the USACE supervisor/KO or COR (11-8.m(3)).</li><li>Test all GFCI devices before initial use and before use after modification (11-8.l(9)(b)); inspect new or modified equipment for code-compliant installation before it is energized (11-5.h).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Arc flash during initial energization or switching</td><td><ul><li>Complete the arc flash risk assessment for the energization task and document it in the AHA (11-6.d).</li><li>Only the QP operates disconnects and breakers during energization, wearing arc-rated PPE and voltage-rated gloves selected per the risk assessment and inspected before each use (11-5.a).</li><li>Clear all non-essential personnel from the arc flash boundary before closing devices; energize one section at a time following the accepted sketch.</li></ul></td><td class="rac" style="color:#b8860b" title="Medium Risk">M</td></tr><tr><td rowspan="3">Install temporary wiring and temporary lighting</td><td>Equipment or personnel contacting low-strung temporary wiring</td><td><ul><li>Maintain vertical clearances for temporary wiring at 600V or less: 10 ft above grade, sidewalks, and platforms; 12 ft over vehicular areas; 15 ft over truck-traffic areas; 18 ft over public streets, alleys, roads, and driveways (11-8.m(4)).</li><li>Insulate wires from their supports and route wiring away from travel paths and lifting operations (11-8.m(6)(d)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Shock or lacerations from temporary lighting strings and broken lamps</td><td><ul><li>Protect all lamps for general illumination from accidental contact or breakage, ground all metal-case sockets, and immediately replace exposed empty sockets and broken bulbs (11-8.m(7)).</li><li>Do not suspend temporary lights by their cords unless designed for that suspension (11-8.m(7)(c)).</li><li>In outdoor or wet locations, use lighting strings with lamp sockets and plugs permanently molded to hard-service cord insulation (11-8.m(6)(c)); in wet or conductive spaces such as tanks and sumps, use lighting rated 12 volts or less, or 120-volt lights protected by a GFCI (11-8.m(7)(e)).</li><li>Provide illumination meeting the 29 CFR 1926.56(a) minimum intensities in all work and access areas (11-8.m(7)(a)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Shock from receptacles and cord equipment in wet locations</td><td><ul><li>Enclose receptacles used in wet locations in weatherproof enclosures effective whether or not a plug is inserted (11-8.m(6)(b)).</li><li>Use only listed equipment where portable electric equipment or flexible cords are used in highly conductive, inundated locations (11-8.h(1)).</li><li>Use submersible pumps only where designed for the purpose, installed and tested by a QP, with UL 943 Class A GFCI protection when personnel are or could be in the water (11-8.m(6)(a)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="2">Daily operation and maintenance of the temporary power system</td><td>Damaged cords, plugs, and cord-connected tools in service</td><td><ul><li>Inspect all portable flexible cords and cables before use each shift; remove damaged or defective equipment from service immediately (11-5.d).</li><li>Use attachment plugs constructed to endure rough use and equipped with strain relief (11-8.h(2)); use the NEMA standard plug/receptacle configuration for the voltage and amperage (11-8.h(4)).</li><li>Test GFCIs monthly and document the tests; test portable-type GFCIs for functionality before each use (11-5.e, 11-8.m(2)).</li><li>Provide GFCI protection on all circuits serving portable and semi-portable electric tools such as saws, air compressors, and welding machines (11-8.l(9)(a)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Loss of ground-fault protection where an AEGCP substitutes for GFCIs</td><td><ul><li>Implement the written AEGCP per 29 CFR 1926.404, submitted to and approved by the USACE supervisor or accepted by the KO/COR before use (11-7.b).</li><li>Visually inspect all cord sets, plugs, receptacles, and cord-and-plug equipment before each day's use; remove failed equipment from service (11-7.b(2)(a)-(b)).</li><li>Perform continuity and terminal connection tests before first use, after repair, after suspected damage, and at intervals not exceeding 3 months (6 months for fixed, protected cord sets and receptacles), and document all results with dates and the responsible individual (11-7.b(2)(c), 11-7.b(3)).</li><li>Designate the AEGCP Competent Person by name to implement and enforce the program on site (11-7.b(4)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="2">Modify circuits and troubleshoot faults</td><td>Shock and arc flash while working on or near energized parts</td><td><ul><li>De-energize and apply LOTO under the Hazardous Energy Control Program as the default method for all modifications; verify absence of voltage before work (Ch 12; 11-8.d; 29 CFR 1926.417).</li><li>Limit justified energized work (for example, testing and troubleshooting) to QPs working under the energized-work requirements of para 11-8.e, inside established shock and arc flash boundaries with PPE per the documented risk assessments (11-6.c, 11-6.d).</li><li>Inspect insulating gloves and arc flash PPE before each use and insulated tools before each use (11-5.a, 11-5.b).</li><li>Retest the system for polarity, ground continuity, and ground resistance before returning any modified section to service (11-5.e).</li></ul></td><td class="rac" style="color:#b8860b" title="Medium Risk">M</td></tr><tr><td>Arcing while connecting or disconnecting plugs above 240 volts under load</td><td><ul><li>Make physical attachment of plugs into receptacles rated over 240 volts only with the circuit de-energized per Chapter 12, unless the load is switched off with an integral disconnect, a local disconnect under the sole control of the person attaching the plug de-energizes the receptacle, or the receptacle is protected by an RCD opening at no more than 30 mA within 400 ms (11-8.h(3)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td rowspan="2">Demobilization: de-energize, remove, and close out the temporary system</td><td>Contact with circuits assumed dead during removal, including generator backfeed</td><td><ul><li>De-energize the system section by section, apply LOTO at each source, and have a QP verify absence of voltage before conductors are handled (Ch 12; 11-8.d).</li><li>Physically disconnect generators from the system and verify no backup or temporary generator can backfeed circuits being removed; temporary backup generators must operate through a transfer switch, never as an unswitched tie (11-8.l(1)(d)).</li><li>Remove temporary wiring and equipment in reverse order of installation and update the sketch/AHA record as sections come out (11-8.m(1)).</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr><tr><td>Manual handling and housekeeping injuries during teardown</td><td><ul><li>Coil and remove cords and lighting strings as circuits are cleared to eliminate trip hazards; do not drag energized cords.</li><li>Use two-person lifts or material handling equipment for panels, transformers, and cable reels; wear leather gloves for cable handling.</li></ul></td><td class="rac" style="color:#27ae60" title="Low Risk">L</td></tr></table></div>

<h2>Equipment To Be Used</h2><ul><li>Portable and towable generators (neutral bonded, GFCI-protected receptacles per 11-8.l(1)(c))</li><li>Temporary power distribution panels and portable GFCI distribution boxes (spider boxes), UL 943 Class A GFCI devices</li><li>Hard-service flexible cords and cord sets with strain-relief plugs (NEMA configurations per 11-8.h)</li><li>Temporary lighting strings with molded sockets for wet/outdoor locations; low-voltage (12V) lighting for conductive spaces</li><li>Voltage detector/multimeter rated for the system, receptacle circuit tester, and ground resistance tester</li><li>Insulated hand tools, voltage-rated gloves, and arc-rated PPE per the shock and arc flash risk assessments</li><li>Lockout/tagout locks, tags, and devices per the project HECP (Ch 12)</li><li>Weatherproof receptacle enclosures and cord protection/elevation hardware</li></ul>
<h2>Training Requirements</h2><ul><li>Electrical safety training for all employees exposed to electrical hazards, delivered by an electrically qualified source to the level of work performed (11-3.a)</li><li>Qualified Person (Electrical) training to NFPA 70E, with demonstrated skills and any state/host-nation licensure for installing or removing conductors, equipment, or raceways (11-3.b)</li><li>Safety-related work practices training for Unqualified Persons working near electrical hazards (11-3.c)</li><li>Contact release and emergency response training for employees working on or near exposed energized conductors or circuit parts (11-3.d), plus first aid/CPR/AED responders identified in the AHA (11-6.l)</li><li>Hazardous energy control (LOTO) training under the project HECP (Ch 12)</li><li>AEGCP implementation training for the designated Competent Person where an AEGCP is used (11-7.b(4))</li></ul>
<h2>Inspection Requirements</h2><ul><li>Test the temporary distribution system for polarity, ground continuity, and ground resistance before initial use and before use after any modification; record ground resistance and provide a copy to the USACE supervisor/KO or COR (11-5.e, 11-8.m(2)-(3))</li><li>Test fixed GFCIs monthly and document the tests; test portable-type GFCIs for functionality before each use (11-5.e, 11-8.m(2))</li><li>Inspect all portable flexible cords and cables before use each shift (11-5.d)</li><li>Inspect insulating gloves and arc flash PPE before each use (11-5.a) and insulated tools and equipment before each use (11-5.b)</li><li>Inspect new or modified equipment to verify code-compliant installation before energizing (11-5.h)</li><li>Where an AEGCP is used: daily visual inspections of cord sets, plugs, and receptacles, plus documented continuity and terminal connection tests before first use, after repair or suspected damage, and at least every 3 months (11-5.c, 11-7.b(2)-(3))</li></ul>
<h2>Competent / Qualified Person Requirements</h2><ul><li>Qualified Person (QP), Electrical — NFPA 70E-trained, designated by name in the AHA, for all installation, testing, energization, modification, and removal of the temporary system (11-3.b; named designation per 2-6.d(4)(g))</li><li>AEGCP Competent Person — one or more CPs designated to implement and enforce the Assured Equipment Grounding Conductor Program at each site where it is used in lieu of GFCIs (11-7.b(4))</li><li>Authorized employees for lockout/tagout under the project Hazardous Energy Control Program (Ch 12)</li><li>Personnel trained in contact release, first aid/CPR/AED, identified in the AHA (11-3.d, 11-6.l)</li></ul>

<h2>Applicable EM 385-1-1 (2024) Sections</h2>
<ul><li><strong>Ch 11</strong> — Electrical</li><li><strong>11-3</strong> — Personnel Required Qualification/Training</li><li><strong>11-5</strong> — Inspection Requirements (11-5.d flexible cords each shift; 11-5.e system testing and monthly GFCI tests)</li><li><strong>11-6</strong> — Activity Hazard Analysis (AHA) Requirements</li><li><strong>11-7.b</strong> — Assured Equipment Grounding Conductor Program (AEGCP)</li><li><strong>11-8.l(1)</strong> — Generators (GFCI protection and neutral bonding per NFPA 70 445.20(B) and 590.6(A)(3))</li><li><strong>11-8.l(9)</strong> — GFCI Protection for Personnel (all 125-V, 15/20/30-A and greater receptacles)</li><li><strong>11-8.m</strong> — Temporary Wiring and Lighting</li><li><strong>Ch 12</strong> — Control of Hazardous Energy</li></ul>
<h2>Applicable OSHA Standards</h2>
<ul><li><strong>29 CFR 1926 Subpart K (1926.400–.449)</strong> — Electrical</li><li><strong>29 CFR 1926.404(b)(1)</strong> — Ground-fault protection for employees on construction sites</li><li><strong>29 CFR 1926.405</strong> — Wiring methods, components, and equipment for general use</li><li><strong>29 CFR 1926.417</strong> — Lockout and tagging of circuits</li></ul>


<div class="cta" id="custom">
<strong>Need an AHA for a job that's not in the library?</strong>
<p>We write a complete, editable Word AHA for your specific job (your "definable
feature of work") — EM 385-1-1 (2024) citations, ENG Form 6206 layout, employee
sign-off sheet included — delivered by email within 24 hours. $19 per AHA.</p>
<p><a class="order" href="https://buy.stripe.com/cNicN5cnG6n25Aubygb7y01">Order a Custom AHA — $19 →</a></p>
<p class="cta-fine">How it works: at checkout you fill in a required
"Activity / DFOW" field describing your job — that starts the clock. We confirm
any details by email and deliver within 24 hours. Need it same-day? Say so in
that field — usually possible. If your reviewer doesn't accept the format, we
revise it or refund you in full — your call.</p>
<p class="cta-fine"><a href="/custom/" style="color:#ffd66b">See a sample of exactly what you'll receive →</a></p>
</div>

<h2>Frequently Asked Questions</h2><h3>What EM 385-1-1 chapter covers temporary electrical power?</h3><p>Chapter 11 (Electrical) in the 15 March 2024 edition governs temporary power — including the pre-installation sketch approval (11-8.m(1)), GFCI requirements (11-8.l(9)), generator bonding (11-8.l(1)), and the system testing and monthly GFCI test requirements (11-5.e). Chapter 12 (Control of Hazardous Energy) applies whenever circuits are locked out for tie-ins, modifications, or removal. On the OSHA side, 29 CFR 1926 Subpart K (1926.400-.449) applies, especially 1926.404(b)(1) and 1926.405.</p><h3>Do generator receptacles need GFCI protection even on small generators?</h3><p>Yes. Para 11-8.l(1)(c) requires GFCI protection on portable and vehicle-mounted generators used for construction, with the neutral bonded to the frame per NFPA 70 445.20(B) and 590.6(A)(3). USACE explicitly does not recognize the 29 CFR 1926.404(b)(1)(ii) exception for 5 kW or smaller generators, so plan on GFCI protection for every generator receptacle; portable GFCIs are only allowed on units built or remanufactured before January 1, 2011.</p><h3>Can I use an Assured Equipment Grounding Conductor Program instead of GFCIs?</h3><p>Only in limited cases. Para 11-8.l(9)(h) allows an AEGCP where GFCIs are incompatible with the equipment (concrete vibrators are the manual's example) or unavailable for the voltage/current rating. The AEGCP must meet para 11-7.b: written procedures, daily visual inspections, documented continuity and terminal connection tests at least every 3 months, and a named Competent Person, and it must be submitted to the USACE supervisor or accepted by the KO/COR before use.</p><h3>How often do GFCIs have to be tested, and does it have to be documented?</h3><p>Fixed GFCIs on the temporary system must be tested monthly (11-5.e), and portable-type GFCIs must be functionally tested before each use (11-8.m(2)). The whole distribution system must also be tested for polarity, ground continuity, and ground resistance before initial use and after every modification, with the ground resistance measurement recorded and a copy provided to the USACE supervisor/KO or COR (11-8.m(3)). Keep the monthly GFCI test log with the AHA and inspection records.</p><h3>Does the 2014 or 2024 edition of EM 385-1-1 apply to my contract?</h3><p>Contracts from solicitations issued on or after 15 March 2024 use the 2024 edition, which this AHA example cites in chapter-paragraph format (for example, 11-8.l(9)). Existing contracts generally remain on the 30 November 2014 edition — with its old lettered 11.A-style section numbering — until completion. Check your contract clauses, and do not mix citation styles in one AHA.</p><h3>What should the overall RAC be for a temporary electrical power AHA?</h3><p>The overall RAC must not be lower than the highest residual step RAC after controls (2-6.d(4)(f)). For this activity that is typically M (Medium), driven by initial energization and any justified energized troubleshooting, with most routine steps landing at L. Your approval authority reviews and accepts the RAC before work begins, so justify any step you rate lower with the specific controls in place.</p>
<h2>Related Sample AHAs</h2><ul><li><a href="/aha/hvac-installation/">HVAC Installation Activity Hazard Analysis Example — EM 385-1-1</a></li><li><a href="/aha/underground-utility-installation/">Underground Utility Installation AHA Example — EM 385-1-1 Format</a></li><li><a href="/aha/dewatering/">Dewatering AHA Example for Construction — Free EM 385 Template</a></li></ul>

<footer>
<p><strong>Disclaimer:</strong> Sample AHAs on this site are drafting aids formatted
to EM 385-1-1 (2024) conventions. Every AHA must be adapted to your site's actual
conditions and reviewed by your competent person / SSHO before submission and use.
This is not professional safety or legal advice.</p>
<p><strong>Glossary:</strong> DFOW = definable feature of work · RAC = risk
assessment code · SSHO = site safety and health officer · KO / COR = the
government contracting officer / the officer's on-site representative ("the
Corps reviewer") · CP/QP = competent / qualified person.</p>
<p>© EM 385 AHA Library · <a href="/">Home</a> · <a href="/custom/">Custom AHA
Service</a> · <a href="mailto:support@em385library.com">support@em385library.com</a></p>
</footer>
</div>
</body>
</html>